Source: MDCG 2021-24 Rev.1, "Guidance on classification of medical devices"
Published by: Medical Device Coordination Group (Article 103, Regulation (EU) 2017/745)
Retrieved from: https://health.ec.europa.eu/system/files/2021-10/mdcg_2021-24_en_0.pdf
Retrieved on: 2026-08-04
Section extracted: Rule 4 (pages 32-33 of the source PDF)
NOTE: This is MDCG GUIDANCE, not legally binding regulation. Per the document itself: "The document is not a European Commission document, and it cannot be regarded as reflecting the official position of the European Commission. Any views expressed in this document are not legally binding and only the Court of Justice of the European Union can give binding interpretations of Union law."
================================================================================

Rule 4 - Devices that come into contact with injured skin or mucous membrane
General explanation of the rule
This rule applies to non-invasive devices as well as invasive devices that come into contact with injured skin or mucous membrane.
This rule is intended to primarily cover wound dressings independently of the depth of the skin wound or mucosa wound. The conventional
types of products, such as those used as a mechanical barrier, are well understood and do not result in any great hazard. There have also been
rapid technological developments in this area, with the emergence of new types of wound dressings for which new types of claims are made,
e.g. management of the microenvironment of a wound to enhance its natural healing mechanism.
More novel claims relate to the mechanism of healing by secondary intent, such as influencing the underlying mechanisms of granulation or
epithelial formation or preventing contraction of the wound. Some devices used on breached dermis or breached mucosa may even have a life-
sustaining or lifesaving purpose, e.g. when there is full thickness destruction of the skin or mucosa over a large area and/or systemic impact.
Dressings incorporating a substance which, if used separately, can be considered to be a medicinal product and that has an action ancillary to
that of the dressing, fall within class III under Rule 14. Devices composed of other substances which are absorbed by or locally dispersed in the
human body fall under Rule 21.
Class Rule 4 Examples
I All non-invasive devices which come into contact with injured skin or mucous membrane are • Wound dressings for skin or mucous, such as:
classified as: absorbent pads, island dressings, cotton wool,
- class I if they are intended to be used as a mechanical barrier, for compression or for wound strips, adhesive bandages (sticking
absorption of exudates; plasters, band-aid) and gauze dressings which
act as a barrier, maintain wound position or
absorb exudates from the wound
• Ostomy bags
IIb - class IIb if they are intended to be used principally for injuries to skin which have breached Are principally intended to be used with severe
the dermis or mucous membrane and can only heal by secondary intent; wounds:
32

===PAGE 33===
Medical Devices
Medical Device Coordination Group Document MDCG 2021- 24 Rev.1
• Dressings intended for ulcerated wounds having
breached the dermis
• Dressings intended for burns having breached
the dermis
• Dressings for severe decubitus wounds
• Dressings incorporating means of augmenting
tissue and providing a temporary skin substitute
IIa - class IIa if they are principally intended to manage the micro-environment of injured skin or • Hydrogel dressings for wounds or injuries that
mucous membrane; and have not breached the dermis or can only heal by
secondary intent
• Non-medicated impregnated gauze dressings
• Polymer film dressings
IIa - class IIa in all other cases
! This rule applies also to the invasive devices that come into contact with injured mucous • Dressings for nose bleeds (the purpose of the
membrane. dressing is not to manage micro-environment)
are in class I according to this rule
• Dental wound dressings not containing animal
derived material
Practical issues of classification
The classification of devices covered by this rule depends on the use intended by the manufacturer’s, e.g. a polymeric film dressing would be
in class IIa if the intended use is to manage the micro-environment of the wound or in class I if its intended use is limited to retaining an
invasive cannula at the wound site. Consequently, it is impossible to say a priori that a particular type of dressing belongs to a given class
without knowing its intended use as defined by the manufacturer. However, a claim that the device is interactive or active with respect to the
wound healing process usually implies that the device is at least class IIa.
Most dressings that are intended for a use that falls under class IIa or IIb also perform functions that are in class I, e.g. that of a mechanical
barrier. Such devices are nevertheless classified according to their intended use in the higher class.
For such devices incorporating a substance which, if used separately, can be considered to be medicinal product or a human blood derivative,
or animal tissues or derivatives rendered non-viable, see Rule 14 or Rule 18 respectively.
Explanation of special concepts
Breached dermis or mucosa: the wound exposes at least partly the subcutaneous tissue.
Secondary intent: the wound heals by first being filled with granulation tissue; subsequently the epithelium grows back over the granulation
tissue and the wound contracts. In contrast, primary intent implies that the edges of the wound are close enough or pulled together, e.g. by
suturing, to allow the wound to heal before formation of granulation tissue.
33

===PAGE 34===
Medical Devices
Medical Device Coordination Group Document MDCG 2021- 24 Rev.1
